<!doctype html>
<html lang="en-GB" data-theme="light">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="robots" content="noindex, nofollow">
<meta name="theme-color" content="#f7f5ef">
<meta name="color-scheme" content="light">
<title>Processed EEG simulator</title>
<meta name="description" content="Teaching simulator for anaesthesia residents: how a frontal EEG becomes the BIS number and the density spectral array (DSA), for propofol, sevoflurane, ketamine and dexmedetomidine.">
<link rel="icon" href="icons/icon.svg" type="image/svg+xml">
<link rel="icon" href="icons/favicon-32.png" type="image/png" sizes="32x32">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<link rel="stylesheet" href="assets/site-shell.css?v=20261008">
<link rel="stylesheet" href="assets/header-nav.css?v=20261008">
<script defer src="assets/navigation.js?v=20261008"></script>
<link rel="stylesheet" href="page.css">
<link rel="stylesheet" href="adv.css">
<link rel="stylesheet" href="sed.css">
<link rel="stylesheet" href="pv.css">
<link rel="stylesheet" href="demo.css?v=20261017-fit">
<link rel="stylesheet" href="workshop.css">
</head>
<body>
<header class="ntf-header"><div class="ntf-header-inner"><a class="ntf-logo" href="https://anantf.com/" aria-label="NTF Anaesthesia home"><img src="assets/ana-ntf-logo.svg?v=clean" alt="NTF Anaesthesia" width="229" height="120"></a><button class="ntf-mobile-toggle" type="button" aria-expanded="false" aria-controls="ntf-main-nav">Menu <svg viewBox="0 0 20 20" width="18" height="18" fill="none" stroke="currentColor" aria-hidden="true"><path d="M3 6h14M3 10h14M3 14h14"/></svg></button><nav class="ntf-nav" id="ntf-main-nav" aria-label="Main navigation"><a href="https://anantf.com/airway.html">Airway</a><a href="https://regional.anantf.com/">Regional Anaesthesia</a><a href="https://anantf.com/pocus/">POCUS</a><a href="./" aria-current="page">EEG</a><a href="https://anantf.com/exams/">Exam Prep</a></nav><a class="ntf-contact" href="mailto:contact@anantf.com" aria-label="Email NTF Anaesthesia" title="Email NTF Anaesthesia"><svg viewBox="0 0 24 24" width="21" height="21" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="3" y="5" width="18" height="14" rx="2"/><path d="m3 6 9 7 9-7"/></svg></a></div></header>
<div class="wrap">
<section id="monitor" aria-labelledby="h-mon">
  <div class="monhead"><h1 class="apptitle" id="h-mon">Processed EEG simulator</h1>
  <div class="demo-toolbar"><label for="monitorChoice">Monitor</label><select id="monitorChoice"><option value="advance">BIS Advance</option><option value="sedline">SedLine</option><option value="philips">IntelliVue</option><option value="vista">BIS Vista</option><option value="classic">Teaching · EEG + DSA</option></select><button type="button" id="fullScreen" aria-pressed="false">Full screen</button></div></div>
  <div class="sim">
    <div class="screens">
    <div class="screen vwrap" id="vistaWrap"><div class="vista" id="vista" role="group" aria-label="Monitor screen in the style of the owner's Medtronic BIS monitor">
      <div class="p mbox bisbox" style="--x:8;--y:6;--w:182;--h:168"><div class="bhead"><span class="blbl">BIS</span><span class="vsqi" id="v2Sqi" aria-hidden="true"><i></i><i></i><i></i><i></i><i></i></span></div><span class="vnum" id="v2Bis"></span></div>
      <div class="p mbox emgbox scx" style="--x:200;--y:6;--w:38;--h:168"><div class="ehead">EMG</div><div class="etube" id="v2Emg" aria-hidden="true"><i></i><i></i><i></i><i></i></div></div>
      <div class="p stbox scx rvhide" id="v2StBox" style="--x:248;--y:6;--w:114;--h:34"><span>ST</span><span id="v2St">0:00:00</span></div>
      <div class="p srbox scx rvhide" id="v2SrBox" style="--x:504;--y:6;--w:115;--h:34"><span>SR</span><b id="v2Sr">0</b></div>
      <canvas id="c2Eeg" class="p scx rvhide" style="--x:240;--y:44;--w:400;--h:134" aria-label="EEG waveform"></canvas>
      <span class="ecap scx rvhide" id="v2Mm" style="left:calc(250*var(--u));top:calc(136*var(--u))">25 mm / sec.</span>
      <span class="ecap eeg scx rvhide" id="v2EegL" style="left:calc(248*var(--u));width:calc(364*var(--u));top:calc(134*var(--u))">EEG</span>
      <span class="ecap r scx rvhide" id="v2Uv" style="left:calc(412*var(--u));width:calc(200*var(--u));top:calc(136*var(--u))">25 µV / division</span>
      <span class="v2art scx rvhide" id="v2Art" style="left:calc(402*var(--u));top:calc(15*var(--u))" hidden>ARTIFACT</span>
      <div class="vmsg" id="v2Msg" hidden role="status"><span class="vt" id="v2MsgT"></span><button type="button" id="v2Dismiss" hidden>Dismiss</button></div>
      <button type="button" class="vkey" id="kSilent" aria-label="Silent: pause the alarm" aria-pressed="false"><span class="kin"><span class="kl" id="kSl"></span><svg viewBox="0 0 42 30" aria-hidden="true" id="kBell"></svg></span></button>
      <button type="button" class="vkey" id="kMenu" aria-label="Menu: show the monitor settings" aria-expanded="false"><span class="kin"><span class="kl" id="kMl">MENU</span><svg viewBox="0 0 42 30" aria-hidden="true" id="kMi"></svg></span></button>
      <button type="button" class="vkey" id="kSensor" aria-label="Sensor check"><span class="kin"><span class="kl" id="kSn">SENSOR<br>CHECK</span><svg viewBox="0 0 42 30" aria-hidden="true"><path d="M1 15h8M31 15h8" stroke="#fff" stroke-width="2.4" fill="none"/><g fill="none" stroke="#fff" stroke-width="1.8"><circle cx="13" cy="15" r="3.6"/><circle cx="21" cy="15" r="3.6"/><circle cx="29" cy="15" r="3.6"/></g><path d="M9 15h1M16.6 15h1M24.6 15h1" stroke="#fff" stroke-width="1.8"/><circle cx="39" cy="15" r="2.4" fill="none" stroke="#fff" stroke-width="1.8"/></svg></span></button>
      <canvas id="c2Dsa" class="p scx" style="--x:88;--y:232;--w:552;--h:248" aria-label="Density spectral array with the amplitude or BIS trend under it"></canvas>
      <button type="button" class="v2rv scx" id="v2Review" aria-label="Trend review" hidden><svg viewBox="0 0 34 34" aria-hidden="true"><path d="M30 4L5 17l25 13z" fill="none" stroke="#30d4d8" stroke-width="2.6" stroke-linejoin="miter"/></svg></button>
      <div class="vsensor" id="v2Sensor" hidden><svg viewBox="0 0 640 480" id="v2ScSvg" aria-label="Sensor check: electrodes 1 to 4"></svg><button type="button" id="v2ScVal">Show<br>Values</button></div>
      <div class="v2menu" id="v2Menu" role="dialog" aria-label="Monitor menu" hidden></div>
      <div class="v2rev" id="v2Rev" hidden></div>
      <svg class="v2usb" id="v2Usb" viewBox="0 0 30 22" aria-label="USB export in progress" role="img" hidden><path d="M2 11h22M18 6l6 5-6 5" stroke="#fff" stroke-width="2.2" fill="none"/><circle cx="6" cy="11" r="3" fill="#fff"/><path d="M12 11l4-5h4" stroke="#fff" stroke-width="1.6" fill="none"/><rect x="25" y="7" width="4" height="8" fill="#fff"/></svg>
      <svg class="v2bat" id="v2Bat" viewBox="0 0 16 28" aria-hidden="true" hidden></svg>
    </div></div>
    <div class="advwrap" id="advWrap" hidden></div>
    <div class="sedwrap" id="sedWrap" hidden></div>
    <div class="pvwrap" id="pvWrap" hidden></div>
    <div class="vmenu" id="vMenu" role="dialog" aria-label="Monitor menu" hidden><div class="vmenuh"><b>Menu</b><button type="button" id="vMenuClose">Close</button></div><ul id="vMenuList"></ul></div>
    <div class="screen mon" id="classicWrap" hidden><div class="glass">
      <div class="statusbar"><span><b>BIS</b> · Case AH5F</span><div id="vMsg" class="msg" role="status" aria-live="polite"></div><span id="vClock">--:--</span></div>
      <div class="readouts">
        <div class="bisbox"><span class="k">BIS</span><span class="v" id="vBis">--</span><span class="zone" id="vZone">--</span></div>
        <div class="bars">
          <div class="bar"><span class="k">SQI</span><span class="v" id="vSqi">--</span><div class="segs" id="sqiSegs" aria-hidden="true"><i></i><i></i><i></i><i></i><i></i></div><span class="u">signal quality %</span></div>
          <div class="bar"><span class="k">EMG</span><span class="v" id="vEmg">--</span><div class="segs" id="emgSegs" aria-hidden="true"><i></i><i></i><i></i><i></i></div><span class="u">dB</span></div>
        </div>
        <div class="params">
          <div class="ro"><span class="k">SR</span><span class="v" id="vSr">0</span><span class="u">% flat</span></div>
          <div class="ro"><span class="k">SEF</span><span class="v" id="vSef">--</span><span class="u">Hz</span></div>
          <div class="ro"><span class="k">TP</span><span class="v" id="vTp">--</span><span class="u">dB power</span></div>
          <div class="ro"><span class="k">BC</span><span class="v" id="vBc">0</span><span class="u">bursts/min</span></div>
        </div>
        <div class="timers" aria-label="Cumulative times this case">
          <div class="ro"><span class="k">Suppression</span><span class="v" id="vSupT">0:00</span></div>
          <div class="ro"><span class="k">BIS &lt; 40</span><span class="v" id="vLowT">0:00</span></div>
          <button type="button" class="tclr" id="tReset" aria-label="Reset the suppression and BIS under 40 timers">Reset</button>
        </div>
      </div>
      <div class="lane" id="wTrend"><div class="lbl"><span>BIS <i class="key bis"></i> · EMG <i class="key emg"></i></span><span id="tgtCap" style="text-transform:none">target 40–60 set by user</span></div>
      <canvas id="cTrend" height="88" aria-label="BIS and EMG trends over the last five minutes"></canvas></div>
      <div class="lane" id="wDsa"><div class="lbl"><span>DSA · 0–30 Hz</span><span id="dsaRange" style="text-transform:none">last 5 min</span></div>
      <canvas id="cDsa" height="190" aria-label="Density spectral array over the last five minutes"></canvas></div>
      <div class="lane" id="wEeg"><div class="lbl"><span id="eegLbl">EEG · 8 s</span><span id="eegDiv" style="text-transform:none">50 µV/div</span></div>
      <canvas id="cEeg" height="110" aria-label="Scrolling raw EEG trace"></canvas></div>
      <div class="softkeys" id="viewSeg" role="group" aria-label="Screen view">
        <button data-view="both" aria-pressed="true">DSA + EEG</button><button data-view="dsa" aria-pressed="false">DSA + BIS</button><button data-view="eeg" aria-pressed="false">EEG</button>
      </div>
    </div></div>
      <div class="softkeys keyrow" id="keySeg" hidden role="group" aria-label="Monitor settings">
        <button id="kSmooth">Smoothing 15 s</button><button id="kScale">EEG ±100 µV</button><button id="kSweep">EEG sweep auto</button><button id="kTrend">Trend 5 min</button><button id="kBottom">Bottom: BIS trend</button>
      </div>
    <div class="tline" id="tLine"><div class="tbar"><canvas id="tCv" aria-hidden="true"></canvas><span id="tNow">0:00</span><output id="timePreview" aria-hidden="true"></output></div>
   <input id="timeScrub" type="range" min="0" max="600" value="0" step="1" aria-label="Simulation time"></div>
    <div class="teachstrip" id="teachStrip" aria-label="Readouts the real monitor does not show as numbers">
      <span class="ts" id="bilSum" hidden></span><span class="ts"><b>SQI</b> <span id="s2Sqi">--</span>%</span><span class="ts"><b>EMG</b> <span id="s2Emg">--</span> dB</span><span class="ts"><b>SR</b> <span id="s2Sr">0</span>%</span><span class="ts"><b>SEF</b> <span id="s2Sef">--</span> Hz</span><span class="ts"><b>TP</b> <span id="s2Tp">--</span></span><span class="ts"><b>BC</b> <span id="s2Bc">0</span>/min</span><span class="ts zone" id="s2Zone">--</span><span class="ts"><b>Suppression</b> <span id="s2Sup">0:00</span></span><span class="ts"><b>BIS&lt;40</b> <span id="s2Low">0:00</span></span><button type="button" class="tclr" id="tReset2" aria-label="Reset the suppression and BIS under 40 timers">Reset</button>
    </div>
    </div>
    <div class="panel">
      <div class="ctl"><label for="agentChoice" class="t">Anaesthetic</label><select id="agentChoice"><option value="propofol">Propofol</option><option value="sevo">Sevoflurane</option><option value="ketamine">Ketamine</option><option value="dex">Dexmedetomidine</option><option value="mix">Drug combination</option></select></div>
      <div class="ctl" id="mixCtl" hidden>
        <p class="tgt" id="tgtMix"><b>Model BIS --</b> <span id="tgtMixSub"></span></p>
        <div class="seg" id="presetSeg" role="group" aria-label="Combinations">
          <button data-preset="tiva" aria-pressed="false">Propofol + remifentanil</button><button data-preset="propket" aria-pressed="false">Propofol + ketamine</button><button data-preset="sevon2o" aria-pressed="false">Sevoflurane + N₂O</button><button data-preset="propdex" aria-pressed="false">Propofol + dexmedetomidine</button>
        </div>
      </div>
      <div class="ctl" id="depthCtl"><label class="t" for="depth">Depth target</label>
        <div class="track"><i class="zoneband" id="zoneBand" hidden></i><input type="range" id="depth" min="0" max="100" value="0" aria-describedby="tgtBis"><i class="effmark" id="effMark" aria-hidden="true"></i><output class="pop" id="tgtPop" aria-hidden="true" hidden></output></div>
        <div class="ticks" id="ticks"><span>Awake</span><span>Sedated</span><span>GA</span><span>Deep</span><span>Flat</span></div>
        <p class="tgt" id="tgtBis"><b>Model BIS --</b> <span id="tgtSub"></span></p>
        <p class="tgtnote" id="zoneNote" hidden><i class="swatch"></i> <span id="zoneText"></span></p></div>

      <details class="ctl" id="teachingOptions"><summary>Adjust current EEG</summary>
        <label class="chk"><input type="checkbox" id="mElder"> Older patient (over 70)</label>
        <label class="chk"><input type="checkbox" id="mEmg"> Facial muscle activity (EMG)</label>
        <div class="nmbrow"><span id="asymLbl">One-sided EEG slowing</span>
          <div class="seg" id="asymSeg" role="group" aria-labelledby="asymLbl"><button data-asym="" aria-pressed="true">None</button><button data-asym="L" aria-pressed="false">Left</button><button data-asym="R" aria-pressed="false">Right</button></div></div>
        <label class="chk"><input type="checkbox" id="mDia"> Diathermy (electrical interference)</label>
        <div class="row"><button class="btn" id="stimBtn" aria-pressed="false">Surgical stimulus</button></div></details>
      <details class="ctl" id="displayOptions"><summary>Display options</summary>

        <label class="chk"><input type="checkbox" id="mTeach" checked> Teaching labels (zone, newest epoch, colour key, target band)</label>
        <div class="rngbox"><span class="rngt">DSA colour range (power → blue … red)</span>
          <label class="rng" for="dbLo"><span>Floor (blue)</span><output id="oLo" for="dbLo">-3 dB</output></label><input type="range" id="dbLo" min="-30" max="20" step="1" value="-3">
          <label class="rng" for="dbHi"><span>Ceiling (red)</span><output id="oHi" for="dbHi">31 dB</output></label><input type="range" id="dbHi" min="0" max="50" step="1" value="31">
          <p class="tgtnote">Raise the floor and the DSA turns bluer, lower the ceiling and it turns redder. Teaching strips keep the default scale.</p>
          <div class="row"><button class="btn" id="dbReset">Default range</button></div></div>
</details>
      <div class="ctl playback"><label class="t" for="playSpeed">Playback <output id="speedValue">1×</output></label>
        <div class="playback-row"><input id="playSpeed" type="range" min="1" max="10" step="1" value="1"><button id="pause" aria-pressed="false">Pause</button></div></div>

      <div class="reading" aria-live="polite"><b id="rName">Awake</b><p id="rText"></p></div>
      <p class="err" id="err" hidden></p>
      <div class="story">
        <div class="row"><button class="btn" id="induceBtn">Induce</button><button class="btn" id="wakeBtn">Emerge</button><button class="btn primary" id="storyBtn">Play induction → emergence</button></div>
        <p class="caption" id="storyCap" aria-live="polite"></p>
      </div>
    </div>
  </div>
</section>

<header class="intro">
  <div class="eyebrow">Anaesthesia teaching · processed EEG</div>
  <h2>From the BIS sensor to the DSA</h2>
  <p class="lede">The BIS number is one summary of a frontal EEG. The density spectral array (DSA) shows power at each displayed frequency over time. Read the pattern alongside the index and raw EEG; the DSA alone does not encode the full proprietary index algorithm. Move the drug and depth controls and watch the raw EEG, the number and the DSA change together.</p>
  <p>Choose a monitor to compare display layouts. On BIS Advance, time runs left to right, frequency increases upwards (0–30 Hz) and colour shows power. SEF95 is the frequency below which 95% of measured spectral power lies; MF divides it in half. Check each screen’s legend because orientation, colours and labels vary. SQI indicates signal quality and EMG indicates muscle contamination. The waveforms and indices here are synthetic teaching examples, including the PSi display; they are not validated device outputs.</p>
</header>

<section id="how" aria-labelledby="h-how">
  <div class="sec-head"><h2 id="h-how">How one DSA column is made</h2>
  <p>In this simulator, each new second contributes a column calculated from the latest 2 seconds of EEG. This animation uses the live EEG from the monitor above, so change the drug and the next column changes too.</p></div>
  <div class="screen">
    <canvas id="cEx" aria-label="Animation: an EEG epoch is split into waves, measured with a Fourier transform, turned into a colour column and added to the DSA"></canvas>
  </div>
  <ol class="steps" id="steps"></ol>
  <p class="excap" id="exCap" aria-live="polite"></p>
  <div class="row"><button class="btn" id="exPlay">Pause</button><button class="btn" id="exNext">Next step</button></div>
</section>

<section id="patterns" aria-labelledby="h-pat">
  <div class="sec-head"><h2 id="h-pat">Pattern library</h2>
  <p>Each strip is 2½ minutes of simulated DSA at a steady state. Compare the shapes with the raw EEG. The displayed BIS ranges are model examples, not diagnostic thresholds.</p></div>
  <div class="lib" id="lib"></div>
</section>

<section id="quiz" aria-labelledby="h-quiz">
  <div class="sec-head"><h2 id="h-quiz">Name that DSA</h2>
  <p>A fresh strip is simulated each time, so no two are identical.</p></div>
  <div class="quiz">
    <div class="screen"><canvas id="cQuiz" height="200" aria-label="Quiz DSA strip"></canvas>
      <div class="lbl"><span>0–30 Hz</span><span>2½ min</span></div></div>
    <div class="panel">
      <div class="row" style="justify-content:space-between"><h3>What is this?</h3><span class="score" id="score">0 / 0</span></div>
      <div class="opts" id="opts"></div>
      <p class="fb" id="fb" aria-live="polite"></p>
      <div class="row"><button class="btn primary" id="qNext">Next strip</button></div>
    </div>
  </div>
</section>

<section id="pitfalls" aria-labelledby="h-pit">
  <div class="sec-head"><h2 id="h-pit">When the number misleads</h2></div>
  <ul class="pit">
    <li><b>Ketamine and nitrous oxide</b>Ketamine can increase fast power and BIS without emergence. Nitrous oxide’s anaesthetic contribution may not be fully reflected in BIS. Effects depend on dose, co-administered drugs and the transition being observed.<small>Source: <a href="https://doi.org/10.1097/aln.0000000000000841">Purdon 2015, Anesthesiology</a>; <a href="https://doi.org/10.1016/j.clinph.2016.03.005">Akeju 2016</a>.</small></li>
    <li><b>Muscle (EMG) and paralysis</b>Frontalis activity can contaminate high frequencies and increase BIS. Review the raw EEG, EMG, signal quality, stimulus and hypnotic delivery together. Neuromuscular blockade can lower BIS even in awake volunteers and removes movement as a warning sign. Paralysis provides neither hypnosis nor analgesia; a low index does not exclude awareness.<small>Source: <a href="https://pubmed.ncbi.nlm.nih.gov/26174308/">Schuller 2015, BJA</a>; <a href="https://pubmed.ncbi.nlm.nih.gov/12873942/">Messner 2003</a>.</small></li>
    <li><b>Older brains</b>Ageing is associated with lower EEG power, weaker and slower alpha, and greater susceptibility to suppression. These are group trends, not a fixed correction for every patient. Weak alpha alone does not establish light anaesthesia; inspect the raw EEG and SR.<small>Source: <a href="https://pubmed.ncbi.nlm.nih.gov/26174300/">Purdon 2015, BJA</a>.</small></li>
    <li><b>Read SR, not just BIS</b>Suppression can occur while BIS remains in the 30s–40s. Inspect the raw tracing and signal quality when SR rises: a single average index can hide alternating bursts and suppressed intervals.<small>Source: <a href="https://doi.org/10.1023/a:1012216600170">Bruhn 2000, J Clin Monit Comput</a>.</small></li>
    <li><b>Lag</b>BIS is smoothed (10, 15 or 30 s), and the whole delay before it settles at a new level ranged from about 15 s to over 2 minutes in testing (Pilge 2006). The DSA and raw EEG change first.<small>Source: <a href="https://doi.org/10.1097/00000542-200603000-00016">Pilge 2006, Anesthesiology</a>.</small></li>
    <li><b>An unexplained low index</b>Hypothermia, severe metabolic disturbance or impaired cerebral perfusion can slow or suppress the EEG. Artefact, reduced EMG after paralysis and delta arousal can also lower the index through different mechanisms. An abrupt unexplained change warrants prompt assessment of the patient, circulation, oxygenation, drug delivery and signal quality, with temperature and glucose as indicated.<small>Source: <a href="https://pubmed.ncbi.nlm.nih.gov/11435056/">Mathew 2001</a>; <a href="https://pubmed.ncbi.nlm.nih.gov/26174308/">Schuller 2015</a>; <a href="https://pubmed.ncbi.nlm.nih.gov/33461725/">García 2021</a>.</small></li>
    <li><b>Interference</b>Oscillating ventilators and pacing or ECG spikes add high-frequency noise that can push BIS up; diathermy swamps the signal. Check the raw EEG, EMG bar and SQI.<small>Source: <a href="https://pubmed.ncbi.nlm.nih.gov/12145044/">Hemmerling &amp; Fortier 2002</a>; BIS Complete operator’s manual.</small></li>
    <li><b>Age and neurological context</b>These examples represent adult EEG patterns. Infants, especially under about 4 months, may lack the frontal alpha pattern seen in older children under sevoflurane. Adult pattern-to-index assumptions should not be extrapolated to them; neurological disease and psychoactive drugs also alter interpretation.<small>Source: <a href="https://doi.org/10.7554/elife.06513">Cornelissen 2015, eLife</a>.</small></li>
  </ul>
</section>

<section id="evidence" aria-labelledby="h-ev">
  <div class="sec-head"><h2 id="h-ev">What the trials say</h2>
  <p>Processed EEG is a tool, not a target. The main evidence in brief:</p></div>
  <div class="tblwrap"><table class="ev">
    <thead><tr><th scope="col">Study</th><th scope="col">Finding</th></tr></thead>
    <tbody>
      <tr><td><a href="https://doi.org/10.1016/S0140-6736(04)16300-9">B-Aware 2004</a></td><td>In high-risk patients, BIS-guided anaesthesia cut awareness (2 vs 11 cases) compared with routine care.</td></tr>
      <tr><td><a href="https://doi.org/10.1056/NEJMoa0707361">B-Unaware 2008</a> / <a href="https://doi.org/10.1056/NEJMoa1100403">BAG-RECALL 2011</a></td><td>BIS was not better than an end-tidal anaesthetic gas alarm protocol at preventing awareness.</td></tr>
      <tr><td><a href="https://doi.org/10.1093/bja/aeu313">NAP5 2014</a></td><td>Spontaneously reported accidental awareness was about 1:19,600 overall and 1:8,200 with neuromuscular blockade; most reports concerned induction or emergence. This reporting method differs from structured postoperative interviews.</td></tr>
      <tr><td><a href="https://doi.org/10.1001/jama.2018.22005">ENGAGES 2019</a></td><td>EEG-guided anaesthesia in older patients did not reduce postoperative delirium.</td></tr>
      <tr><td><a href="https://doi.org/10.1016/j.bja.2021.07.021">BALANCED 2021</a> (delirium sub-study)</td><td>Delirium, the primary outcome of this sub-study, occurred in 19% with a BIS target of 50 versus 28% with a target of 35. The larger parent trial found no significant difference in its primary outcome, 1-year mortality (<a href="https://doi.org/10.1016/S0140-6736(19)32315-3">Short 2019</a>, Lancet).</td></tr>
      <tr><td><a href="https://doi.org/10.1111/anae.14428">AAGBI/SIVA TIVA guideline 2018</a></td><td>Use processed EEG when TIVA is given with a muscle relaxant.</td></tr>
      <tr><td><a href="https://www.nice.org.uk/guidance/htg292">NICE HTG292 (formerly DG6)</a></td><td>Depth-of-anaesthesia monitors are an option in patients at higher risk of awareness or excessively deep anaesthesia, and in all patients having TIVA.</td></tr>
    </tbody>
  </table></div>
</section>

<footer>A teaching simulation. The EEG is synthetic and the BIS value comes from a simple model of spectral features (edge frequency, fast and slow power, suppression ratio) tuned to typical published ranges. It is not the proprietary BIS algorithm and must not guide patient care.</footer>
</div>
<script src="mt-screen.js"></script>
<script src="adv-screen.js"></script>
<script src="adv-draw.js"></script>
<script src="adv-live.js"></script>
<script src="adv-menu.js"></script>
<script src="adv-seed.js"></script>
<script src="sed-screen.js"></script>
<script src="sed-draw.js"></script>
<script src="sed-menu.js"></script>
<script src="pv-screen.js"></script>
<script src="app.js"></script>
<script src="teaching.js"></script>
<script src="timeline.js"></script>
<script src="demo.js?v=20261017-fit"></script>
<script src="pump.js"></script>
<script src="cases.js"></script>
<script src="workshop.js"></script>
<script src="quiz.js"></script>
</body>
</html>
